# 06｜接線圖判讀說明（給老師核對用）

遊戲的電路依老師提供的檢定接線圖（控制電路＋主電路）繪製，線號沿用原圖。
掃描圖有些地方看不清楚，下面列出**我的判讀方式**。如果和實際檢定圖不同，告訴 Claude「第 N 點要改成……」即可修正。

## 判讀方式（請核對）

| # | 位置 | 遊戲中的做法 | 不確定的原因 |
|---|---|---|---|
| 1 | 控制電源 | R 側：NFB2 → D-FUSE → 1 號線；T 側：NFB2 → D-FUSE → 02 → E-STOP → 2 號線 | 看得清楚 |
| 2 | SV1 回油電磁閥 | 接在 4 號線（52C a 接點之後），端子表 LSV1 為 4、2 | 圖上 SV1 的引線起點不清楚 |
| 3 | 23C3 | 吐出溫度高時**閉合**，送電給 2G2（ATDV 雙延時） | 依「ON 5 s／OFF 10 s 控制旁通電磁閥」推斷 |
| 4 | EW | 1 號線為共點：有壓差 → 7 號線 → 2G5（OFF 60 s）；無壓差 → 8 號線 → YL6 | — |
| 5 | 油位保護 | 由 10 號線供電：LO（油位正常閉合）→ 23 → 2G3（OFF 60 s）；2G3 → 24 → X4；X4 → 25 → 2G4（60 s）；2G4 b → YL1；2G4 a 串在 17–18 | 2G3／2G4 的接點型式由動作邏輯推斷 |
| 6 | 選擇開關 SW | 09 → 近控 → 10；09 → 遠控 → C–F（遠控接點）→ X3 線圈；X3 a 並聯近控（09–10）與起動 PB（21–22） | X3 線圈的供電來源看不清楚 |
| 7 | 保護控制迴路 | 10 → 26W → 11 → PB 停止 → 12 → 47R → 13 → X2 b → 14 → 51C → 15 → 63HR → 16 → 63LP → 17 → 2G4 → 18 → 2G5 → 19 → 23C4 → 20 → 49C → 21 → PB 起動（並 X1、X3）→ 22 → X1 | 19–20 的元件標示看起來像「23C1」，但異常燈 YL7 是「低壓回流管」，所以判讀為 **23C4** |
| 8 | 異常燈 | 各保護元件為 c 接點：23C4 → 32 → YL7；63LP → 26 → YL2；63HR → 27 → YL3；51C → 28 → YL4；47R → 29 → RL1 與 X2；26W → 30 → YL5 | — |
| 9 | X2 | 47R 異常時 X2 吸合，X2 a（12 → 29）自保持、X2 b（13–14）切斷保護迴路；按停止 PB 解除 | 自保持接點位置由圖推斷 |
| 10 | 23C1 | 1 號線為共點：OUT2（溫度到）→ 31 → GL2；OUT1（需冷）→ 33 | 23C1 內部接線不清楚 |
| 11 | 主機控制 | 33 → X1 a → 34 → 2G1 → 35 → 6S a（並 52C a 自保持）→ 36 → 52C；36 → 2S、GL1、2G(30 s)；35 → 2S b → 37 → 42D b → 38 → 6S；35 → 2S a → 39 → 6S b → 40 → 42D；34 → 2G1(6 min) | 2G1 判讀為 6 min 那顆；2G(30 s) 沒有找到它的接點，遊戲中只有線圈 |
| 12 | 主電路 | MCM＝52C、MCS＝6S、MCD＝42D；MCD 接 R→6、S→4、T→5；47R 接 NFB1 二次側 | **MCR** 在圖例和控制電路中都沒有對應線圈，暫時省略 |

## 尚未加入

- **容量控制迴路**（41～46 號線：2C 時間電驛、2C1、2C2、CSV1～CSV3）：動作邏輯需要老師確認後再加入。
- **23C2、23C5、23C6**（LA501 溫度顯示器）：只做顯示用，沒有接進控制迴路。

## 練習用的簡化

- 延時電驛時間縮短：60 s → 6 s、6 min → 12 s、30 s → 3 s、2S 3～5 s → 4 s、2G2 維持 ON 5 s／OFF 10 s。
- 油位、低壓回流管溫度在正常情況下不會異常，只有故障題會影響。
- 壓縮機溫度、壓力是簡化模型，只用來產生合理的連鎖現象。
